# Feature catalog (version 2)

Generated by `scripts/feature_catalog.py` from the definitions in `hvacdata/features.py`
and measured on 800,000 training zone rows / 246,960 step rows (diverse, analysis; validation excluded).

Statistics are after the transform and clip. `zero` is the share of exact zeros;
`flags` marks what to watch: near-constant in this data, often at its clip, or nearly a duplicate.
The robust scaler fitted on these rows is `configs/feature_scaler.json`.

## Per-zone features

| column | group | transform | clip | p1 / p50 / p99 | zero | flags | why |
|---|---|---|---|---|---|---|---|
| `f_temp_minus_band_mid` | comfort band | (T - (h+c)/2) / 5 | -4 to 4 | -1.61 / 0.358 / 1.24 | 0% |  | Where the zone sits in its own band; setpoints move between comfort and eco hours, so absolute temperature alone is ambiguous. |
| `f_below_heat_sp` | comfort band | max(0, h - T) / 5 | 0 to 4 | 0 / 0 / 1.05 | 90% |  | Hinge: only the side of the band that is violated counts, as in the reward. |
| `f_above_cool_sp` | comfort band | max(0, T - c) / 5 | 0 to 4 | 0 / 0 / 0.732 | 71% |  | Hinge, cooling side. |
| `f_out_of_band` | comfort band | 1 if outside the band | none (0/1 or bounded) | 0 / 0 / 1 | 60% |  | Zero-inflated shortfall gets an explicit indicator, so a model separates 'in band' from 'slightly out'. |
| `f_log_shortfall` | comfort band | log1p(reward shortfall) | 0 to 3 | 0 / 0 / 0.712 | 60% |  | The reward's own per-zone penalty (linear to 5 K, then quadratic). Skew 21 raw; log1p tames the tail. |
| `f_eco_setback` | comfort band | 1 if band wider than 5 K | none (0/1 or bounded) | 0 / 1 / 1 | 41% |  | Band width takes only two values (3 K comfort, 9 K eco), so it is a flag. |
| `f_temp_abs` | comfort band | (T - 20 C) / 5 | -4 to 4 | -1.46 / 0.685 / 1.53 | 0% |  | Absolute temperature drives losses to outside and neighbours. |
| `f_dtemp_5min` | dynamics | asinh((T - T[t-1]) / 0.5 K) | -4 to 4 | -2.81 / 0.00299 / 2.88 | 0% |  | Air temperature jumps several K per step when an AHU switches; 0.1-99.9% range is +-110 K/h. asinh keeps sign, is linear near 0 and compresses the tail. |
| `f_dtemp_1h` | dynamics | asinh(T - T[t-12]) | -4 to 4 | -2.49 / 0.0138 / 2.47 | 0% |  | The slower trend under the switching spikes. |
| `f_temp_minus_ema_6h` | dynamics | (T - EMA_6h(T)) / 5 | -4 to 4 | -1.02 / 0.0396 / 0.905 | 0% |  | Distance from the zone's recent mean: a cheap stand-in for the thermal mass state. |
| `f_hours_out_of_band` | dynamics | log1p(hours continuously out of band) | 0 to 5 | 0 / 0 / 3.3 | 60% |  | A zone left out for hours needs more than one that just drifted out; the reward's tail punishes neglect. |
| `f_temp_minus_ahu_mean` | neighbours | (T - mean T of AHU's zones) / 5 | -4 to 4 | -1.18 / 0.00554 / 1.03 | 0% |  | One supply temperature serves all zones on an AHU; a zone's position among them decides whether its damper or the AHU should act. |
| `f_ahu_worst_log_shortfall` | neighbours | log1p(max shortfall on the AHU) | 0 to 3 | 0 / 0.129 / 1.17 | 27% |  | The AHU-level decision is driven by its worst zone, not its average. |
| `f_gap_to_ahu_worst` | neighbours | worst - own log-shortfall | 0 to 3 | 0 / 0.0535 / 0.86 | 35% |  | How far this zone is from being the one that matters. |
| `f_temp_minus_outside` | neighbours | (T - OA) / 15 | -4 to 4 | -1.11 / 0.356 / 3.03 | 0% |  | Driving force for envelope heat loss or gain. |
| `f_damper_open` | zone actuators | (d - 0.1) / 0.9 | 0 to 1 | 0 / 0 / 1 | 61% |  | The simulator floors dampers at 10%; rescaling makes 0 mean 'at the floor'. |
| `f_reheat` | zone actuators | v | 0 to 1 | 0 / 0 / 1 | 68% |  | Already a fraction once de-normalised. |
| `f_log_area` | geometry | log(area / 50 m2) | -3 to 3 | -0.248 / 0.837 / 2.31 | 0% |  | Heat capacity and internal gains scale with area; log because areas span 20-200 m2. |
| `f_exterior_fraction` | geometry | facade cells / boundary cells | 0 to 1 | 0 / 0.203 / 0.719 | 32% |  | Exposure to outdoor air. |
| `f_ahu_run` | air handler | s | none (0/1 or bounded) | 0 / 0 / 1 | 71% |  | On/off state; gates the readings below. |
| `f_ahu_supply_temp_on` | air handler | run x (SAT - 20 C) / 5 | -4 to 4 | -1.63 / -0 / 2.37 | 71% |  | A stopped AHU still reports its last command as supply temperature; gating by run stops that from lying. |
| `f_ahu_sat_minus_zone_on` | air handler | run x (SAT - T) / 5 | -4 to 4 | -2.49 / -0 / 2.88 | 71% |  | Sign says whether the supply air heats or cools this zone. |
| `f_ahu_flow_per_zone` | air handler | flow / zones served | 0 to 4 | 0 / 0 / 2 | 71% |  | Airflow, normalised by how many zones share it. Static pressure is dropped: r=0.96 with this. Clip raised from 2 after 2% of rows hit it. |
| `f_ahu_recirculation` | air handler | min(r, 0.7) / 0.7 | 0 to 1 | 0.048 / 1 / 1 | 1% |  | The simulator caps recirculation at 70%; commands above it do nothing. |
| `f_ahu_n_zones` | air handler | zones served / 10 | 0 to 2 | 0.4 / 1 / 1 | 0% |  | Static: how widely the AHU's air is shared. |
| `f_ahu_hours_since_switch` | air handler | log1p(hours since run changed) | 0 to 5 | 0 / 1.1 / 3.5 | 14% |  | Zone air reacts within minutes of a switch, then settles; this tells the model which regime it is in. |
| `f_air_heat_drive` | physics | asinh(run x flow/zone x damper_open x (SAT - T)) | -5 to 5 | -3.41 / -0 / 3.8 | 79% |  | Heat the supply air can move into the zone is roughly airflow x damper x temperature difference; no single column holds it. |
| `f_reheat_drive` | physics | pump x valve x (Tw - T) / 40 | 0 to 2 | 0 / 0 / 1.4 | 82% |  | Heat the reheat coil can add. |
| `f_water_supply_temp_on` | hot water | pump x (Tw - 330 K) / 20 | -2 to 2 | -1 / -0 / 1 | 48% |  | Gated by the pump like the AHU readings. |
| `f_pump_run` | hot water | s | none (0/1 or bounded) | 0 / 1 / 1 | 48% |  | Pump state. |

## Building-wide features

| column | group | transform | clip | p1 / p50 / p99 | zero | flags | why |
|---|---|---|---|---|---|---|---|
| `g_outside_ema_24h` | weather | (EMA_24h(OA) - 10 C) / 15 | -4 to 4 | -2.08 / 0.397 / 1.78 | 0% |  | Climate level: the closest thing to a weather label the policy can have. (The raw observation repeats outdoor temperature per AHU; one value is used.) |
| `g_outside_vs_24h` | weather | (OA - EMA_24h(OA)) / 5 | -4 to 4 | -1.61 / 0.0399 / 2.34 | 0% |  | Current outdoor temperature as a departure from its 24 h mean: the daily swing. Outdoor temperature itself was r>0.95 with the 24 h mean; zones still see it directly in temp_minus_outside. |
| `g_outside_trend_6h` | weather | (EMA_6h(OA) - EMA_24h(OA)) / 5 | -4 to 4 | -0.915 / 0.0747 / 1.21 | 0% |  | The envelope lags outdoor temperature by hours. Expressed against the 24 h mean, because the 6 h mean alone was r>0.95 with it. |
| `g_outside_dtemp_1h` | weather | asinh(OA - OA[t-12]) | -4 to 4 | -1.88 / -0.0417 / 2.02 | 6% |  | Fronts and the daily swing. |
| `g_sat_inert` | weather | 1 if 0.7 x mean T + 0.3 x OA < 285 K | none (0/1 or bounded) | 0 / 0 / 1 | 94% |  | The coldest air the AHU can mix is below its lowest setpoint, so the supply-temperature action does nothing (31% of hours in Fairbanks). The margin itself was dropped: r>0.95 with outdoor temperature. |
| `g_hour_sin` | time | sin(2 pi h / 24) | none (0/1 or bounded) | -1 / 1.22e-16 / 1 | 0% |  | One pair replaces 12 phase-shifted copies of the same cycle. |
| `g_hour_cos` | time | cos(2 pi h / 24) | none (0/1 or bounded) | -1 / -0.0872 / 0.999 | 0% |  | Pair with hour_sin. |
| `g_dow_sin` | time | sin(2 pi d / 7) | none (0/1 or bounded) | -0.975 / 0 / 0.975 | 21% |  | One pair replaces 12 copies. |
| `g_dow_cos` | time | cos(2 pi d / 7) | none (0/1 or bounded) | -0.901 / 0.623 / 1 | 0% |  | Pair with dow_sin. |
| `g_is_weekend` | time | d >= 5 | none (0/1 or bounded) | 0 / 0 / 1 | 75% |  | Comfort mode never runs on weekends; a flag is clearer than the cycle. |
| `g_is_holiday` | time | date in holidays | none (0/1 or bounded) | 0 / 0 / 0 | 100% | near-constant here | Empty in every building so far, kept so a test building with holidays is handled. |
| `g_comfort_now` | schedule | s | none (0/1 or bounded) | 0 / 0 / 1 | 58% |  | Comfort scored now. |
| `g_comfort_soon` | schedule | s | none (0/1 or bounded) | 0 / 0 / 1 | 58% |  | Differs from now only in the hour before 06:00 and 19:00: a one-hour lookahead. |
| `g_hours_to_comfort` | schedule | hours until comfort starts / 24 | 0 to 3 | 0 / 0.108 / 2.33 | 42% |  | How long a pre-heat or pre-cool has, including over weekends. |
| `g_hours_left_in_comfort` | schedule | hours until comfort ends / 12 | 0 to 1.2 | 0 / 0 / 1.06 | 58% |  | Late in the day, conditioning that won't pay back before 19:00 can stop. |
| `g_occupants_per_zone` | occupancy | log1p(occupants / zones) | 0 to 2 | 0 / 0 / 1.03 | 61% |  | Raw count grows with building size; per zone and log-scaled it compares across buildings. |
| `g_occupied` | occupancy | occupants > 0 | none (0/1 or bounded) | 0 / 0 / 1 | 61% |  | Comfort is only scored when anyone is in. |
| `g_occupancy_change_1h` | occupancy | (occ - occ[t-12]) / zones | -2 to 2 | -0.487 / 0 / 0.513 | 59% |  | Arrivals and departures. |
| `g_bldg_mean_log_shortfall` | building state | mean log1p(shortfall) | 0 to 3 | 0 / 0.0456 / 0.528 | 18% |  | Building-wide comfort state for plant-level decisions (pump, water temperature). |
| `g_bldg_frac_out_of_band` | building state | share of zones out of band | 0 to 1 | 0 / 0.4 / 1 | 18% |  | How widespread the problem is. |
| `g_bldg_worst_log_shortfall` | building state | max log1p(shortfall) | 0 to 3 | 0 / 0.255 / 1.54 | 18% |  | The single worst zone. |
| `g_n_zones_log` | building | log(zones / 50) | -2 to 2 | -0.968 / 0.077 / 1.35 | 0% |  | Building size; static. |
| `g_n_ahus` | building | AHUs / 10 | 0 to 3 | 0.3 / 0.6 / 2 | 0% |  | Plant size; static. |
| `g_mean_exterior_fraction` | building | mean zone facade share | 0 to 1 | 0.122 / 0.255 / 0.37 | 0% |  | How exposed the building is overall; static. |

## Actions (commanded at t)

| column | group | transform | clip | p1 / p50 / p99 | zero | flags | why |
|---|---|---|---|---|---|---|---|
| `a_damper` | action (commanded) | (cmd - 0.1) / 0.9, clip 0-1 |  | 0 / 0 / 1 | 61% |  | Commanded damper; the simulator floors it at 10%. |
| `a_reheat` | action (commanded) | cmd |  | 0 / 0 / 1 | 68% |  | Commanded reheat valve. |
| `a_ahu_run` | action (commanded) | cmd |  | 0 / 0 / 1 | 71% |  | Commanded AHU run. |
| `a_ahu_sat` | action (commanded) | (K - 20 C) / 5 |  | -1.63 / -1.63 / 2.37 | 0% |  | Commanded supply air temperature, 285-305 K. |
| `a_ahu_pressure` | action (commanded) | Pa / 2000 |  | 0 / 0 / 1 | 55% |  | Commanded static pressure; the simulator holds a floor while running. |
| `a_ahu_recirc` | action (commanded) | min(cmd, 0.7) / 0.7 |  | 0.0483 / 1 / 1 | 1% |  | Commanded recirculation; above 0.7 has no effect. |
| `a_water_temp` | action (commanded) | (K - 330) / 20 |  | -1 / -1 / 1 | 0% |  | Commanded supply water temperature, 310-350 K. |
| `a_water_dp` | action (commanded) | dp / 20 |  | 0 / 0.77 / 1 | 36% |  | Commanded pump differential pressure. |
| `a_pump_run` | action (commanded) | cmd |  | 0 / 1 / 1 | 48% |  | Commanded pump run. |

## Targets

| column | group | transform | clip | p1 / p50 / p99 | zero | flags | why |
|---|---|---|---|---|---|---|---|
| `y_dtemp` | target (t+1) | T[t+1] - T[t] |  | -4.02 / 0.00153 / 4.45 | 0% |  | Next-step temperature change (5 min). |
| `y_dtemp_1h` | target (t+1) | T[t+12] - T[t] |  | -6.11 / 0.0127 / 6.02 | 0% |  | Temperature change over the next hour. |
| `y_shortfall` | target (t+1) | shortfall at t+1 |  | 0 / 0 / 1.04 | 60% |  | The reward's per-zone comfort penalty one step ahead; log1p it as a model target. |

## Raw fields not used

| raw field | why |
|---|---|
| VAV supply_air_flowrate_setpoint | Constant (2.0) in every building. |
| AHU supply_air_temperature_setpoint | Identical to the sensor. |
| AHU supply_air_static_pressure_setpoint | Identical to the sensor. |
| AHU supply_air_static_pressure_sensor | Tracks airflow (r=0.96); airflow is the physical quantity. |
| AHU supply_air_flowrate_setpoint | Identical to the sensor. |
| AHU outside_air_flowrate_sensor | Follows airflow x (1 - recirculation). |
| AHU outside_air_temperature_sensor (all but one) | The same value repeated per AHU. |
| AHU supervisor_run_command / exhaust_fan_run_command | Identical to supply fan run. |
| AHU supply / discharge fan speed | Follow static pressure. |
| AHU cooling_request_count | Equals zones served whenever the AHU is on (fraction is 1.0 in 99.9% of rows). |
| water supply_water_temperature_setpoint | Tracked by the sensor. |
| water differential_pressure_sensor / setpoint | Read 0 whenever the pump is off (r>0.95 with pump run); the commanded pump pressure is kept as an action column. |
| water heating_request_count | Equals the number of zones. |
| water supervisor_run_command | Identical to run status. |
| hod_* / dow_* copies 001-011 | Phase-shifted copies of the same cycle. |
